<HTML>
<HEAD>
<TITLE>ThermoPower.PowerPlants.SteamTurbineGroup.Components</TITLE>
<META name="HTML-Generator" content="Dymola">
<META name="description" content="&quot;Component definitions&quot;">
</HEAD>
<BODY><P>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE Components<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><A NAME="ThermoPower.PowerPlants.SteamTurbineGroup.Components"></A><A HREF="ThermoPower_PowerPlants_SteamTurbineGroup.html#ThermoPower.PowerPlants.SteamTurbineGroup"
>ThermoPower.PowerPlants.SteamTurbineGroup</A>.Components</H2>
<B>Component definitions</B>
<P>
<H3>Package Content</H3><p>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2 >
<TR><TH >Name</TH><TH>Description</TH></TR>
<TR><TD><IMG SRC="ThermoPower.PowerPlants.SteamTurbineGroup.Components.CondenserS.png" ALT="ThermoPower.PowerPlants.SteamTurbineGroup.Components.Condenser" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="ThermoPower_PowerPlants_SteamTurbineGroup_Components.html#ThermoPower.PowerPlants.SteamTurbineGroup.Components.Condenser"
>Condenser</A>
</TD><TD>Condenser</TD></TR>
<TR><TD><IMG SRC="ThermoPower.PowerPlants.SteamTurbineGroup.Components.CondenserPrePS.png" ALT="ThermoPower.PowerPlants.SteamTurbineGroup.Components.CondenserPreP" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="ThermoPower_PowerPlants_SteamTurbineGroup_Components.html#ThermoPower.PowerPlants.SteamTurbineGroup.Components.CondenserPreP"
>CondenserPreP</A>
</TD><TD>Ideal condenser with prescribed pressure</TD></TR>
<TR><TD><IMG SRC="ThermoPower.PowerPlants.SteamTurbineGroup.Components.CondenserPreP_tapS.png" ALT="ThermoPower.PowerPlants.SteamTurbineGroup.Components.CondenserPreP_tap" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="ThermoPower_PowerPlants_SteamTurbineGroup_Components.html#ThermoPower.PowerPlants.SteamTurbineGroup.Components.CondenserPreP_tap"
>CondenserPreP_tap</A>
</TD><TD>Ideal condenser with prescribed pressure and external tapping for ratio control</TD></TR>
<TR><TD><IMG SRC="ThermoPower.PowerPlants.SteamTurbineGroup.Components.CondenserShellS.png" ALT="ThermoPower.PowerPlants.SteamTurbineGroup.Components.CondenserShell" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="ThermoPower_PowerPlants_SteamTurbineGroup_Components.html#ThermoPower.PowerPlants.SteamTurbineGroup.Components.CondenserShell"
>CondenserShell</A>
</TD><TD>&nbsp;</TD></TR>
<TR><TD><IMG SRC="ThermoPower.PowerPlants.SteamTurbineGroup.Components.SteamTurbineVarEtaS.png" ALT="ThermoPower.PowerPlants.SteamTurbineGroup.Components.SteamTurbineVarEta" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="ThermoPower_PowerPlants_SteamTurbineGroup_Components.html#ThermoPower.PowerPlants.SteamTurbineGroup.Components.SteamTurbineVarEta"
>SteamTurbineVarEta</A>
</TD><TD>Steam turbine with variable efficiency</TD></TR>
<TR><TD><IMG SRC="ThermoPower.PowerPlants.SteamTurbineGroup.Components.SteamTurbine_1tappingS.png" ALT="ThermoPower.PowerPlants.SteamTurbineGroup.Components.SteamTurbine_1tapping" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="ThermoPower_PowerPlants_SteamTurbineGroup_Components.html#ThermoPower.PowerPlants.SteamTurbineGroup.Components.SteamTurbine_1tapping"
>SteamTurbine_1tapping</A>
</TD><TD>Turbine with one tapping</TD></TR>
<TR><TD><IMG SRC="ThermoPower.PowerPlants.SteamTurbineGroup.Components.EffectHES.png" ALT="ThermoPower.PowerPlants.SteamTurbineGroup.Components.EffectHE" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="ThermoPower_PowerPlants_SteamTurbineGroup_Components.html#ThermoPower.PowerPlants.SteamTurbineGroup.Components.EffectHE"
>EffectHE</A>
</TD><TD>Effect of ideal HE</TD></TR>
<TR><TD><IMG SRC="ThermoPower.PowerPlants.SteamTurbineGroup.Components.Comp_bubble_hS.png" ALT="ThermoPower.PowerPlants.SteamTurbineGroup.Components.Comp_bubble_h" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="ThermoPower_PowerPlants_SteamTurbineGroup_Components.html#ThermoPower.PowerPlants.SteamTurbineGroup.Components.Comp_bubble_h"
>Comp_bubble_h</A>
</TD><TD>Computation Specific enthalpy of saturated liquid, imposted pressure</TD></TR>
<TR><TD><IMG SRC="ThermoPower.PowerPlants.SteamTurbineGroup.Components.PrescribedSpeedS.png" ALT="ThermoPower.PowerPlants.SteamTurbineGroup.Components.PrescribedSpeed" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="ThermoPower_PowerPlants_SteamTurbineGroup_Components.html#ThermoPower.PowerPlants.SteamTurbineGroup.Components.PrescribedSpeed"
>PrescribedSpeed</A>
</TD><TD>External imposed Speed</TD></TR>
<TR><TD><IMG SRC="ThermoPower.PowerPlants.SteamTurbineGroup.Components.BaseReader_waterS.png" ALT="ThermoPower.PowerPlants.SteamTurbineGroup.Components.BaseReader_water" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="ThermoPower_PowerPlants_SteamTurbineGroup_Components.html#ThermoPower.PowerPlants.SteamTurbineGroup.Components.BaseReader_water"
>BaseReader_water</A>
</TD><TD>Base reader for the visualization of the state in the simulation (water)</TD></TR>
<TR><TD><IMG SRC="ThermoPower.PowerPlants.SteamTurbineGroup.Components.BaseReader_waterS.png" ALT="ThermoPower.PowerPlants.SteamTurbineGroup.Components.StateReader_water" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="ThermoPower_PowerPlants_SteamTurbineGroup_Components.html#ThermoPower.PowerPlants.SteamTurbineGroup.Components.StateReader_water"
>StateReader_water</A>
</TD><TD>State reader for the visualization of the state in the simulation (water)</TD></TR>
</TABLE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE Condenser<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="ThermoPower.PowerPlants.SteamTurbineGroup.Components.CondenserI.png" ALT="ThermoPower.PowerPlants.SteamTurbineGroup.Components.Condenser" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="ThermoPower.PowerPlants.SteamTurbineGroup.Components.Condenser"></A><A HREF="ThermoPower_PowerPlants_SteamTurbineGroup_Components.html#ThermoPower.PowerPlants.SteamTurbineGroup.Components"
>ThermoPower.PowerPlants.SteamTurbineGroup.Components</A>.Condenser</H2>
<B>Condenser</B><p>
<IMG SRC="ThermoPower.PowerPlants.SteamTurbineGroup.Components.CondenserD.png" ALT="ThermoPower.PowerPlants.SteamTurbineGroup.Components.Condenser">
<H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD colspan="2">replaceable package FluidMedium</TD><TD>ThermoPower.Water.StandardWa...</TD><TD>&nbsp;</TD></TR>
<TR><TD><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>condNomFlowRate</TD><TD>&nbsp;</TD><TD>Nominal flow rate through the condensing fluid side [kg/s]</TD></TR>
<TR><TD><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>coolNomFlowRate</TD><TD>&nbsp;</TD><TD>Nominal flow rate through the cooling fluid side [kg/s]</TD></TR>
<TR><TD><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Pressure"
>Pressure</A></TD><TD>condNomPressure</TD><TD>&nbsp;</TD><TD>Nominal pressure in the condensing fluid side inlet [Pa]</TD></TR>
<TR><TD><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Pressure"
>Pressure</A></TD><TD>coolNomPressure</TD><TD>&nbsp;</TD><TD>Nominal pressure in the cooling fluid side inlet [Pa]</TD></TR>
<TR><TD>Integer</TD><TD>N_cool</TD><TD>2</TD><TD>Number of node of the cooling fluid side</TD></TR>
<TR><TD><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Area</A></TD><TD>condExchSurface</TD><TD>&nbsp;</TD><TD>Exchange surface between condensing fluid - metal [m2]</TD></TR>
<TR><TD><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Area</A></TD><TD>coolExchSurface</TD><TD>&nbsp;</TD><TD>Exchange surface between metal - cooling fluid [m2]</TD></TR>
<TR><TD><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Volume"
>Volume</A></TD><TD>condVol</TD><TD>&nbsp;</TD><TD>Condensing fluid volume [m3]</TD></TR>
<TR><TD><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Volume"
>Volume</A></TD><TD>coolVol</TD><TD>&nbsp;</TD><TD>Cooling fluid volume [m3]</TD></TR>
<TR><TD><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Volume"
>Volume</A></TD><TD>metalVol</TD><TD>&nbsp;</TD><TD>Volume of the metal part in the tubes [m3]</TD></TR>
<TR><TD><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.SpecificHeatCapacity"
>SpecificHeatCapacity</A></TD><TD>cm</TD><TD>&nbsp;</TD><TD>Specific heat capacity of metal [J/(kg.K)]</TD></TR>
<TR><TD><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Density"
>Density</A></TD><TD>rhoMetal</TD><TD>&nbsp;</TD><TD>Density of metal [kg/m3]</TD></TR>
<TR><TD><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.CoefficientOfHeatTransfer"
>CoefficientOfHeatTransfer</A></TD><TD>gamma_cond</TD><TD>&nbsp;</TD><TD>Coefficient of heat transfer on condensation surfaces [W/(m2.K)]</TD></TR>
<TR><TD><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.CoefficientOfHeatTransfer"
>CoefficientOfHeatTransfer</A></TD><TD>gamma_cool</TD><TD>&nbsp;</TD><TD>Coefficient of heat transfer of cooling fluid side [W/(m2.K)]</TD></TR>
<TR><TD><A HREF="ThermoPower_Choices_Flow1D_FFtypes.html#ThermoPower.Choices.Flow1D.FFtypes.Temp"
>Temp</A></TD><TD>FFtype_cool</TD><TD>Choices.Flow1D.FFtypes.NoFri...</TD><TD>Friction Factor Type</TD></TR>
<TR><TD><A HREF="ThermoPower_Choices_Flow1D_HCtypes.html#ThermoPower.Choices.Flow1D.HCtypes.Temp"
>Temp</A></TD><TD>HCtype_cool</TD><TD>Choices.Flow1D.HCtypes.Downs...</TD><TD>Location of the hydraulic capacitance</TD></TR>
<TR><TD><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Pressure"
>Pressure</A></TD><TD>dpnom_cool</TD><TD>0</TD><TD>Nominal pressure drop (friction term only!) [Pa]</TD></TR>
<TR><TD><A HREF="ThermoPower.html#ThermoPower.Density"
>Density</A></TD><TD>rhonom_cool</TD><TD>0</TD><TD>Nominal inlet density [kg/m3]</TD></TR>
<TR bgcolor="#c0c0c0"><TD colspan=4><B>Initialization Conditions</B></TD></TR>
<TR><TD>Boolean</TD><TD>use_T</TD><TD>true</TD><TD>Select: -true- to insert the initial temperature or -false- to insert the initial specifc enthalpy of the cooling fluid side</TD></TR>
<TR><TD>Boolean</TD><TD>SSInit</TD><TD>false</TD><TD>Steady-state initialization</TD></TR>
<TR bgcolor="#c0c0c0"><TD colspan=4><B>Initialization</B></TD></TR>
<TR><TD><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Pressure"
>Pressure</A></TD><TD>pstart_cond</TD><TD>condNomPressure</TD><TD>Condensing fluid pressure start value [Pa]</TD></TR>
<TR><TD><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Volume"
>Volume</A></TD><TD>Vlstart_cond</TD><TD>condVol*0.15</TD><TD>Start value of the liquid water volume, condensation side [m3]</TD></TR>
<TR><TD><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>Tstart_M_in</TD><TD>&nbsp;</TD><TD>Inlet metal wall temperature start value [K]</TD></TR>
<TR><TD><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>Tstart_M_out</TD><TD>&nbsp;</TD><TD>Outlet metal wall temperature start value [K]</TD></TR>
<TR><TD><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>Tstart_M[N_cool]</TD><TD>linspace(Tstart_M_in, Tstart...</TD><TD>Start value of metal wall temperature vector (initialized by default) [K]</TD></TR>
<TR><TD><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>Tstart_cool_in</TD><TD>FluidMedium.temperature_ph(c...</TD><TD>Inlet cooling fluid temperature start value [K]</TD></TR>
<TR><TD><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>Tstart_cool_out</TD><TD>FluidMedium.temperature_ph(c...</TD><TD>Outlet cooling fluid temperature start value [K]</TD></TR>
<TR><TD><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>Tstart_cool[N_cool]</TD><TD>linspace(Tstart_cool_in, Tst...</TD><TD>Start value of cooling fluid temperature vector (initialized by default) [K]</TD></TR>
<TR><TD><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.SpecificEnthalpy"
>SpecificEnthalpy</A></TD><TD>hstart_cool_in</TD><TD>FluidMedium.specificEnthalpy...</TD><TD>Inlet cooling fluid specific enthalpy start value [J/kg]</TD></TR>
<TR><TD><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.SpecificEnthalpy"
>SpecificEnthalpy</A></TD><TD>hstart_cool_out</TD><TD>FluidMedium.specificEnthalpy...</TD><TD>Outlet cooling fluid specific enthalpy start value [J/kg]</TD></TR>
<TR><TD><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.SpecificEnthalpy"
>SpecificEnthalpy</A></TD><TD>hstart_cool[N_cool]</TD><TD>linspace(hstart_cool_in, hst...</TD><TD>Start value of cooling fluid enthalpy vector (initialized by default) [J/kg]</TD></TR>
<TR><TD><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Pressure"
>Pressure</A></TD><TD>pstartin_cool</TD><TD>coolNomPressure</TD><TD>Inlet cooling fluid pressure start value [Pa]</TD></TR>
<TR><TD><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Pressure"
>Pressure</A></TD><TD>pstartout_cool</TD><TD>coolNomPressure - dpnom_cool</TD><TD>Outlet cooling fluid pressure start value [Pa]</TD></TR>
</TABLE>
<H3>Connectors</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Description</TH></TR>
<TR><TD><A HREF="ThermoPower_Water.html#ThermoPower.Water.FlangeB"
>FlangeB</A></TD><TD>waterOut</TD><TD>&nbsp;</TD></TR>
<TR><TD><A HREF="ThermoPower_Water.html#ThermoPower.Water.FlangeA"
>FlangeA</A></TD><TD>coolingIn</TD><TD>&nbsp;</TD></TR>
<TR><TD><A HREF="ThermoPower_Water.html#ThermoPower.Water.FlangeB"
>FlangeB</A></TD><TD>coolingOut</TD><TD>&nbsp;</TD></TR>
<TR><TD><A HREF="ThermoPower_Water.html#ThermoPower.Water.FlangeA"
>FlangeA</A></TD><TD>steamIn</TD><TD>&nbsp;</TD></TR>
<TR><TD>output <A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>RealOutput</A></TD><TD>ratio_VvonVtot</TD><TD>&nbsp;</TD></TR>
</TABLE>
<H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> Condenser <font color="darkgreen">&quot;Condenser&quot;</font>
  <font color="blue">extends </font><A HREF="ThermoPower_PowerPlants_SteamTurbineGroup_Interfaces.html#ThermoPower.PowerPlants.SteamTurbineGroup.Interfaces.Condenser"
>Interfaces.Condenser</A>(pstartout_cool=coolNomPressure-dpnom_cool);
  <font color="blue">parameter </font><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.CoefficientOfHeatTransfer"
>SI.CoefficientOfHeatTransfer</A> gamma_cond <font color="darkgreen">
    &quot;Coefficient of heat transfer on condensation surfaces&quot;</font>;
  <font color="blue">parameter </font><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.CoefficientOfHeatTransfer"
>SI.CoefficientOfHeatTransfer</A> gamma_cool <font color="darkgreen">
    &quot;Coefficient of heat transfer of cooling fluid side&quot;</font>;
  <font color="blue">parameter </font><A HREF="ThermoPower_Choices_Flow1D_FFtypes.html#ThermoPower.Choices.Flow1D.FFtypes.Temp"
>Choices.Flow1D.FFtypes.Temp</A> FFtype_cool = Choices.Flow1D.FFtypes.NoFriction <font color="darkgreen">
    &quot;Friction Factor Type&quot;</font>;
  <font color="blue">parameter </font><A HREF="ThermoPower_Choices_Flow1D_HCtypes.html#ThermoPower.Choices.Flow1D.HCtypes.Temp"
>Choices.Flow1D.HCtypes.Temp</A> HCtype_cool = Choices.Flow1D.HCtypes.Downstream <font color="darkgreen">
    &quot;Location of the hydraulic capacitance&quot;</font>;
  <font color="blue">parameter </font><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Pressure"
>SI.Pressure</A> dpnom_cool=0 <font color="darkgreen">
    &quot;Nominal pressure drop (friction term only!)&quot;</font>;
  <font color="blue">parameter </font><A HREF="ThermoPower.html#ThermoPower.Density"
>Density</A> rhonom_cool=0 <font color="darkgreen">&quot;Nominal inlet density&quot;</font>;

  <font color="darkgreen">//other data</font>
  <font color="blue">constant </font>Real pi=Modelica.Constants.pi;

  <A HREF="ThermoPower_Water.html#ThermoPower.Water.Flow1D"
>Water.Flow1D</A> flowCooling(
    Nt=1,
    initOpt=<font color="blue">if </font>SSInit<font color="blue"> then </font>Options.steadyState<font color="blue"> else </font>Options.noInit,
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = <A HREF="ThermoPower_PowerPlants_SteamTurbineGroup_Interfaces_FluidMedium.html#ThermoPower.PowerPlants.SteamTurbineGroup.Interfaces.Condenser.FluidMedium"
>FluidMedium</A>,
    L=coolExchSurface^2/(coolVol*pi*4),
    A=(coolVol*4/coolExchSurface)^2/4*pi,
    omega=coolVol*4/coolExchSurface*pi,
    Dhyd=coolVol*4/coolExchSurface,
    wnom=coolNomFlowRate,
    pstartin=pstartin_cool,
    pstartout=pstartout_cool,
    hstart=hstart_cool,
    N=N_cool,
    FFtype=FFtype_cool,
    dpnom=dpnom_cool,
    rhonom=rhonom_cool,
    HydraulicCapacitance=HCtype_cool,
    hstartin=hstart_cool_in,
    hstartout=hstart_cool_out);
  <A HREF="ThermoPower_Thermal.html#ThermoPower.Thermal.ConvHT"
>Thermal.ConvHT</A> convHT(
    Tstart1=Tstart_M,
    gamma=gamma_cool,
    N=N_cool,
    Tstart2=Tstart_cool,
    Tstart11=Tstart_M_in,
    Tstart1N=Tstart_M_out,
    Tstart21=Tstart_cool_in,
    Tstart2N=Tstart_cool_out);
  <A HREF="ThermoPower_PowerPlants_SteamTurbineGroup_Components.html#ThermoPower.PowerPlants.SteamTurbineGroup.Components.CondenserShell"
>CondenserShell</A> condenserShell(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = <A HREF="ThermoPower_PowerPlants_SteamTurbineGroup_Interfaces_FluidMedium.html#ThermoPower.PowerPlants.SteamTurbineGroup.Interfaces.Condenser.FluidMedium"
>FluidMedium</A>,
    V=condVol,
    Mm=metalVol*rhoMetal,
    Ac=condExchSurface,
    Af=coolExchSurface,
    cm=cm,
    hc=gamma_cond,
    Nc=N_cool,
    pstart=pstart_cond,
    Vlstart=Vlstart_cond,
    initOpt=<font color="blue">if </font>SSInit<font color="blue"> then </font>Options.steadyState<font color="blue"> else </font>Options.noInit);
  <A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>Modelica.Blocks.Interfaces.RealOutput</A> ratio_VvonVtot;
<font color="blue">equation </font>
  <font color="red">connect</font>(flowCooling.infl, coolingIn);
  <font color="red">connect</font>(flowCooling.outfl, coolingOut);
  <font color="red">connect</font>(convHT.side2,flowCooling. wall);
  <font color="red">connect</font>(condenserShell.steam, steamIn);
  <font color="red">connect</font>(condenserShell.condensate, waterOut);
  <font color="red">connect</font>(condenserShell.coolingFluid,convHT. side1);
  <font color="red">connect</font>(condenserShell.ratio_VvVtot, ratio_VvonVtot);
<font color="blue">end </font>Condenser;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE CondenserPreP<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="ThermoPower.PowerPlants.SteamTurbineGroup.Components.CondenserPrePI.png" ALT="ThermoPower.PowerPlants.SteamTurbineGroup.Components.CondenserPreP" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="ThermoPower.PowerPlants.SteamTurbineGroup.Components.CondenserPreP"></A><A HREF="ThermoPower_PowerPlants_SteamTurbineGroup_Components.html#ThermoPower.PowerPlants.SteamTurbineGroup.Components"
>ThermoPower.PowerPlants.SteamTurbineGroup.Components</A>.CondenserPreP</H2>
<B>Ideal condenser with prescribed pressure</B><p>
<IMG SRC="ThermoPower.PowerPlants.SteamTurbineGroup.Components.CondenserPrePD.png" ALT="ThermoPower.PowerPlants.SteamTurbineGroup.Components.CondenserPreP">
<H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Pressure"
>Pressure</A></TD><TD>p</TD><TD>&nbsp;</TD><TD>Nominal inlet pressure [Pa]</TD></TR>
<TR><TD><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Volume"
>Volume</A></TD><TD>Vtot</TD><TD>10</TD><TD>Total volume of the fluid side [m3]</TD></TR>
<TR><TD><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Volume"
>Volume</A></TD><TD>Vlstart</TD><TD>0.15*Vtot</TD><TD>Start value of the liquid water volume [m3]</TD></TR>
</TABLE>
<H3>Connectors</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Description</TH></TR>
<TR><TD><A HREF="ThermoPower_Water.html#ThermoPower.Water.FlangeA"
>FlangeA</A></TD><TD>steamIn</TD><TD>&nbsp;</TD></TR>
<TR><TD><A HREF="ThermoPower_Water.html#ThermoPower.Water.FlangeB"
>FlangeB</A></TD><TD>waterOut</TD><TD>&nbsp;</TD></TR>
<TR><TD>output <A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>RealOutput</A></TD><TD>Qcond</TD><TD>&nbsp;</TD></TR>
<TR><TD>output <A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>RealOutput</A></TD><TD>ratio_Vv_Vtot</TD><TD>&nbsp;</TD></TR>
</TABLE>
<H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> CondenserPreP <font color="darkgreen">&quot;Ideal condenser with prescribed pressure&quot;</font>
  <font color="blue">replaceable </font><font color="blue">package</font> Medium = Water.StandardWater <font color="blue">extends </font>
    Modelica.Media.Interfaces.PartialMedium <font color="darkgreen">&quot;Medium model&quot;</font>;
  <font color="darkgreen">//Parameters</font>
  <font color="blue">parameter </font><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Pressure"
>SI.Pressure</A> p <font color="darkgreen">&quot;Nominal inlet pressure&quot;</font>;
  <font color="blue">parameter </font><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Volume"
>SI.Volume</A> Vtot = 10 <font color="darkgreen">&quot;Total volume of the fluid side&quot;</font>;
  <font color="blue">parameter </font><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Volume"
>SI.Volume</A> Vlstart = 0.15*Vtot <font color="darkgreen">
    &quot;Start value of the liquid water volume&quot;</font>;

  <font color="darkgreen">//Variable</font>
  <A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Density"
>SI.Density</A> rhol <font color="darkgreen">&quot;Density of saturated liquid&quot;</font>;
  <A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Density"
>SI.Density</A> rhov <font color="darkgreen">&quot;Density of saturated steam&quot;</font>;
  <A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_Media_Interfaces_PartialTwoPhaseMedium.html#Modelica.Media.Interfaces.PartialTwoPhaseMedium.SaturationProperties"
>Medium.SaturationProperties</A> sat <font color="darkgreen">&quot;Saturation properties&quot;</font>;
  <A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.SpecificEnthalpy"
>Medium.SpecificEnthalpy</A> hl <font color="darkgreen">&quot;Specific enthalpy of saturated liquid&quot;</font>;
  <A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Mass"
>SI.Mass</A> M <font color="darkgreen">&quot;Total mass, steam+liquid&quot;</font>;
  <A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Mass"
>SI.Mass</A> Ml <font color="darkgreen">&quot;Liquid mass&quot;</font>;
  <A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Mass"
>SI.Mass</A> Mv <font color="darkgreen">&quot;Steam mass&quot;</font>;
  <A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Volume"
>SI.Volume</A> Vl(start=Vlstart) <font color="darkgreen">&quot;Liquid volume&quot;</font>;
  <A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Volume"
>SI.Volume</A> Vv <font color="darkgreen">&quot;Steam volume&quot;</font>;
  <A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Energy"
>SI.Energy</A> E <font color="darkgreen">&quot;Internal energy&quot;</font>;
  <A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Power"
>SI.Power</A> Q <font color="darkgreen">&quot;Thermal power&quot;</font>;

  <font color="darkgreen">//Connectors</font>
  <A HREF="ThermoPower_Water.html#ThermoPower.Water.FlangeA"
>Water.FlangeA</A> steamIn( <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium);
  <A HREF="ThermoPower_Water.html#ThermoPower.Water.FlangeB"
>Water.FlangeB</A> waterOut( <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium);
  <A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>Modelica.Blocks.Interfaces.RealOutput</A> Qcond;
  <A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>Modelica.Blocks.Interfaces.RealOutput</A> ratio_Vv_Vtot;

<font color="blue">equation </font>
  steamIn.p = p;
  steamIn.hAB = hl;
  sat.psat = p;
  sat.Tsat =<font color="red"> Medium.saturationTemperature</font>(p);
  hl =<font color="red"> Medium.bubbleEnthalpy</font>(sat);
  waterOut.p = p;
  waterOut.hBA = hl;
  rhol =<font color="red"> Medium.bubbleDensity</font>(sat);
  rhov =<font color="red"> Medium.density_ph</font>(steamIn.p,steamIn.hBA);

  Ml = Vl*rhol;
  Mv = Vv*rhov;
  Vtot= Vv+Vl;
  M = Ml + Mv;
  E = Ml*hl + Mv*steamIn.hBA - p*Vtot;

  <font color="darkgreen">//Energy and Mass Bilances </font>
  <font color="red">der</font>(M) = steamIn.w + waterOut.w;
  <font color="red">der</font>(E) = steamIn.w*steamIn.hBA + waterOut.w*hl - Q;

  <font color="darkgreen">//Output signal</font>
  ratio_Vv_Vtot=Vv/Vtot;
  Qcond = Q;

<font color="blue">end </font>CondenserPreP;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE CondenserPreP_tap<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="ThermoPower.PowerPlants.SteamTurbineGroup.Components.CondenserPreP_tapI.png" ALT="ThermoPower.PowerPlants.SteamTurbineGroup.Components.CondenserPreP_tap" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="ThermoPower.PowerPlants.SteamTurbineGroup.Components.CondenserPreP_tap"></A><A HREF="ThermoPower_PowerPlants_SteamTurbineGroup_Components.html#ThermoPower.PowerPlants.SteamTurbineGroup.Components"
>ThermoPower.PowerPlants.SteamTurbineGroup.Components</A>.CondenserPreP_tap</H2>
<B>Ideal condenser with prescribed pressure and external tapping for ratio control</B><p>
<IMG SRC="ThermoPower.PowerPlants.SteamTurbineGroup.Components.CondenserPreP_tapD.png" ALT="ThermoPower.PowerPlants.SteamTurbineGroup.Components.CondenserPreP_tap">
<H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Pressure"
>Pressure</A></TD><TD>p</TD><TD>&nbsp;</TD><TD>Nominal inlet pressure [Pa]</TD></TR>
<TR><TD><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Volume"
>Volume</A></TD><TD>Vtot</TD><TD>10</TD><TD>Total volume of the fluid side [m3]</TD></TR>
<TR><TD><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Volume"
>Volume</A></TD><TD>Vlstart</TD><TD>0.15*Vtot</TD><TD>[m3]</TD></TR>
</TABLE>
<H3>Connectors</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Description</TH></TR>
<TR><TD><A HREF="ThermoPower_Water.html#ThermoPower.Water.FlangeA"
>FlangeA</A></TD><TD>steamIn</TD><TD>&nbsp;</TD></TR>
<TR><TD><A HREF="ThermoPower_Water.html#ThermoPower.Water.FlangeB"
>FlangeB</A></TD><TD>waterOut</TD><TD>&nbsp;</TD></TR>
<TR><TD>output <A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>RealOutput</A></TD><TD>Qcond</TD><TD>&nbsp;</TD></TR>
<TR><TD>output <A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>RealOutput</A></TD><TD>ratio_Vv_Vtot</TD><TD>&nbsp;</TD></TR>
<TR><TD><A HREF="ThermoPower_Water.html#ThermoPower.Water.FlangeA"
>FlangeA</A></TD><TD>tapWater</TD><TD>&nbsp;</TD></TR>
</TABLE>
<H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> CondenserPreP_tap <font color="darkgreen">
  &quot;Ideal condenser with prescribed pressure and external tapping for ratio control&quot;</font>
  <font color="blue">replaceable </font><font color="blue">package</font> Medium = ThermoPower.Water.StandardWater <font color="blue">extends </font>
    Modelica.Media.Interfaces.PartialTwoPhaseMedium;
  <font color="blue">parameter </font><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Pressure"
>SI.Pressure</A> p <font color="darkgreen">&quot;Nominal inlet pressure&quot;</font>;
  <font color="blue">parameter </font><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Volume"
>SI.Volume</A> Vtot = 10 <font color="darkgreen">&quot;Total volume of the fluid side&quot;</font>;
  <font color="blue">parameter </font><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Volume"
>SI.Volume</A> Vlstart = 0.15*Vtot;

  <A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Density"
>SI.Density</A> rhol <font color="darkgreen">&quot;Density of saturated liquid&quot;</font>;
  <A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Density"
>SI.Density</A> rhov <font color="darkgreen">&quot;Density of saturated steam&quot;</font>;
  <A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_Media_Interfaces_PartialTwoPhaseMedium.html#Modelica.Media.Interfaces.PartialTwoPhaseMedium.SaturationProperties"
>Medium.SaturationProperties</A> sat <font color="darkgreen">&quot;Saturation properties&quot;</font>;
  <A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.SpecificEnthalpy"
>Medium.SpecificEnthalpy</A> hl <font color="darkgreen">&quot;Specific enthalpy of saturated liquid&quot;</font>;

  <A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Mass"
>SI.Mass</A> M <font color="darkgreen">&quot;Total mass, steam+liquid&quot;</font>;
  <A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Mass"
>SI.Mass</A> Ml <font color="darkgreen">&quot;Liquid mass&quot;</font>;
  <A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Mass"
>SI.Mass</A> Mv <font color="darkgreen">&quot;Steam mass&quot;</font>;
  <A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Volume"
>SI.Volume</A> Vl(start=Vlstart) <font color="darkgreen">&quot;Liquid volume&quot;</font>;
  <A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Volume"
>SI.Volume</A> Vv <font color="darkgreen">&quot;Steam volume&quot;</font>;
  <A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Energy"
>SI.Energy</A> E <font color="darkgreen">&quot;Internal energy&quot;</font>;
  <A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Power"
>SI.Power</A> Q <font color="darkgreen">&quot;Thermal power&quot;</font>;

  <A HREF="ThermoPower_Water.html#ThermoPower.Water.FlangeA"
>Water.FlangeA</A> steamIn( <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium);
  <A HREF="ThermoPower_Water.html#ThermoPower.Water.FlangeB"
>Water.FlangeB</A> waterOut( <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium);
  <A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>Modelica.Blocks.Interfaces.RealOutput</A> Qcond;
  <A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>Modelica.Blocks.Interfaces.RealOutput</A> ratio_Vv_Vtot;
  <A HREF="ThermoPower_Water.html#ThermoPower.Water.FlangeA"
>Water.FlangeA</A> tapWater(<font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium);

<font color="blue">equation </font>
  steamIn.p = p;
  steamIn.hAB = hl;
  sat.psat = p;
  sat.Tsat =<font color="red"> Medium.saturationTemperature</font>(p);
  hl =<font color="red"> Medium.bubbleEnthalpy</font>(sat);
  waterOut.p = p;
  waterOut.hBA = hl;
  rhol =<font color="red"> Medium.bubbleDensity</font>(sat);
  rhov =<font color="red"> Medium.density_ph</font>(steamIn.p,steamIn.hBA);

  hl=tapWater.hAB;
  tapWater.p=p;

  Ml = Vl*rhol;
  Mv = Vv*rhov;
  Vtot= Vv + Vl;
  M = Ml + Mv;
  E = Ml*hl + Mv*steamIn.hBA - p*Vtot;

  <font color="darkgreen">//Energy and Mass Bilances </font>
  <font color="red">der</font>(M) = steamIn.w + (waterOut.w + tapWater.w);
  <font color="red">der</font>(E) = steamIn.w*steamIn.hBA + (waterOut.w + tapWater.w)*hl - Q;

  <font color="darkgreen">//Output signal</font>
  ratio_Vv_Vtot = Vv/Vtot;
  Qcond = Q;

<font color="blue">end </font>CondenserPreP_tap;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE CondenserShell<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="ThermoPower.PowerPlants.SteamTurbineGroup.Components.CondenserShellI.png" ALT="ThermoPower.PowerPlants.SteamTurbineGroup.Components.CondenserShell" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="ThermoPower.PowerPlants.SteamTurbineGroup.Components.CondenserShell"></A><A HREF="ThermoPower_PowerPlants_SteamTurbineGroup_Components.html#ThermoPower.PowerPlants.SteamTurbineGroup.Components"
>ThermoPower.PowerPlants.SteamTurbineGroup.Components</A>.CondenserShell</H2>
<IMG SRC="ThermoPower.PowerPlants.SteamTurbineGroup.Components.CondenserShellD.png" ALT="ThermoPower.PowerPlants.SteamTurbineGroup.Components.CondenserShell">
<H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Volume"
>Volume</A></TD><TD>V</TD><TD>&nbsp;</TD><TD>Total volume of condensation cavity [m3]</TD></TR>
<TR><TD><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Mass"
>Mass</A></TD><TD>Mm</TD><TD>&nbsp;</TD><TD>Total mass of shell and tubes [kg]</TD></TR>
<TR><TD><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Area</A></TD><TD>Ac</TD><TD>&nbsp;</TD><TD>Area of condensation surfaces [m2]</TD></TR>
<TR><TD><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Area</A></TD><TD>Af</TD><TD>&nbsp;</TD><TD>Area of contact with the cooling fluid [m2]</TD></TR>
<TR><TD><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.CoefficientOfHeatTransfer"
>CoefficientOfHeatTransfer</A></TD><TD>hc</TD><TD>&nbsp;</TD><TD>Coefficient of heat transfer on condensation surfaces [W/(m2.K)]</TD></TR>
<TR><TD><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.SpecificHeatCapacity"
>SpecificHeatCapacity</A></TD><TD>cm</TD><TD>&nbsp;</TD><TD>Specific heat capacity of the metal [J/(kg.K)]</TD></TR>
<TR><TD>Integer</TD><TD>Nc</TD><TD>2</TD><TD>Number of nodes for coolingFluid connector</TD></TR>
<TR bgcolor="#c0c0c0"><TD colspan=4><B>Initialisation</B></TD></TR>
<TR><TD><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Pressure"
>Pressure</A></TD><TD>pstart</TD><TD>&nbsp;</TD><TD>Pressure start value [Pa]</TD></TR>
<TR><TD><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Volume"
>Volume</A></TD><TD>Vlstart</TD><TD>&nbsp;</TD><TD>Start value of the liquid water volume [m3]</TD></TR>
<TR><TD><A HREF="ThermoPower_Choices_Init_Options.html#ThermoPower.Choices.Init.Options.Temp"
>Temp</A></TD><TD>initOpt</TD><TD>ThermoPower.Choices.Init.Opt...</TD><TD>Initialisation option</TD></TR>
</TABLE>
<H3>Connectors</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Description</TH></TR>
<TR><TD><A HREF="ThermoPower_Water.html#ThermoPower.Water.FlangeA"
>FlangeA</A></TD><TD>steam</TD><TD>&nbsp;</TD></TR>
<TR><TD><A HREF="ThermoPower_Water.html#ThermoPower.Water.FlangeB"
>FlangeB</A></TD><TD>condensate</TD><TD>&nbsp;</TD></TR>
<TR><TD><A HREF="ThermoPower_Thermal.html#ThermoPower.Thermal.DHT"
>DHT</A></TD><TD>coolingFluid</TD><TD>&nbsp;</TD></TR>
<TR><TD>output <A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>RealOutput</A></TD><TD>ratio_VvVtot</TD><TD>&nbsp;</TD></TR>
</TABLE>
<H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> CondenserShell
  <font color="blue">replaceable </font><font color="blue">package</font> Medium =
      <A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_Media_Interfaces_PartialTwoPhaseMedium.html#Modelica.Media.Interfaces.PartialTwoPhaseMedium"
>Modelica.Media.Interfaces.PartialTwoPhaseMedium</A> <font color="darkgreen">&quot;Medium model&quot;</font>;
  <font color="blue">parameter </font><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Volume"
>SI.Volume</A> V <font color="darkgreen">&quot;Total volume of condensation cavity&quot;</font>;
  <font color="blue">parameter </font><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Mass"
>SI.Mass</A> Mm <font color="darkgreen">&quot;Total mass of shell and tubes&quot;</font>;
  <font color="blue">parameter </font><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>SI.Area</A> Ac <font color="darkgreen">&quot;Area of condensation surfaces&quot;</font>;
  <font color="blue">parameter </font><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>SI.Area</A> Af <font color="darkgreen">&quot;Area of contact with the cooling fluid&quot;</font>;
  <font color="blue">parameter </font><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.CoefficientOfHeatTransfer"
>SI.CoefficientOfHeatTransfer</A> hc <font color="darkgreen">
    &quot;Coefficient of heat transfer on condensation surfaces&quot;</font>;
  <font color="blue">parameter </font><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.SpecificHeatCapacity"
>SI.SpecificHeatCapacity</A> cm <font color="darkgreen">&quot;Specific heat capacity of the metal&quot;</font>;
  <font color="blue">parameter </font>Integer Nc = 2 <font color="darkgreen">&quot;Number of nodes for coolingFluid connector&quot;</font>;
  <font color="blue">parameter </font><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Pressure"
>SI.Pressure</A> pstart <font color="darkgreen">&quot;Pressure start value&quot;</font>;
  <font color="blue">parameter </font><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Volume"
>SI.Volume</A> Vlstart <font color="darkgreen">&quot;Start value of the liquid water volume&quot;</font>;
  <font color="blue">parameter </font><A HREF="ThermoPower_Choices_Init_Options.html#ThermoPower.Choices.Init.Options.Temp"
>ThermoPower.Choices.Init.Options.Temp</A> initOpt=ThermoPower.Choices.Init.Options.noInit <font color="darkgreen">
    &quot;Initialisation option&quot;</font>;

  <A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Mass"
>SI.Mass</A> Ml <font color="darkgreen">&quot;Liquid water mass&quot;</font>;
  <A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Mass"
>SI.Mass</A> Mv <font color="darkgreen">&quot;Steam mass&quot;</font>;
  <A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Mass"
>SI.Mass</A> M <font color="darkgreen">&quot;Total liquid+steam mass&quot;</font>;
  <A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Energy"
>SI.Energy</A> E <font color="darkgreen">&quot;Total liquid+steam energy&quot;</font>;
  <A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Energy"
>SI.Energy</A> Em <font color="darkgreen">&quot;Total energy of metal masses&quot;</font>;
  <A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Volume"
>SI.Volume</A> Vl(start=Vlstart, stateSelect = StateSelect.prefer) <font color="darkgreen">
    &quot;Liquid water total volume&quot;</font>;
  <A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Volume"
>SI.Volume</A> Vv <font color="darkgreen">&quot;Steam volume&quot;</font>;
  <A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_Media_Interfaces_PartialTwoPhaseMedium.html#Modelica.Media.Interfaces.PartialTwoPhaseMedium.SaturationProperties"
>Medium.SaturationProperties</A> sat <font color="darkgreen">&quot;Saturation properties&quot;</font>;
  <A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.AbsolutePressure"
>Medium.AbsolutePressure</A> p(start=pstart,stateSelect=StateSelect.prefer) <font color="darkgreen">
    &quot;Drum pressure&quot;</font>;
  <A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.MassFlowRate"
>Medium.MassFlowRate</A> ws <font color="darkgreen">&quot;Steam mass flowrate&quot;</font>;
  <A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.MassFlowRate"
>Medium.MassFlowRate</A> wc <font color="darkgreen">&quot;Condensate mass flowrate&quot;</font>;
  <A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>SI.HeatFlowRate</A> Qcool <font color="darkgreen">&quot;Heat flow from the metal to the cooling fluid&quot;</font>;
  <A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>SI.HeatFlowRate</A> Qcond <font color="darkgreen">&quot;Heat flow from the condensing fluid to the metal&quot;</font>;
  <A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.SpecificEnthalpy"
>Medium.SpecificEnthalpy</A> hs <font color="darkgreen">&quot;Specific enthalpy of entering steam&quot;</font>;
  <A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.SpecificEnthalpy"
>Medium.SpecificEnthalpy</A> hl <font color="darkgreen">&quot;Specific enthalpy of saturated liquid&quot;</font>;
  <A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.SpecificEnthalpy"
>Medium.SpecificEnthalpy</A> hv <font color="darkgreen">&quot;Specific enthalpy of saturated steam&quot;</font>;
  <A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.Temperature"
>Medium.Temperature</A> Ts <font color="darkgreen">&quot;Saturation temperature&quot;</font>;
  <A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.Temperature"
>Medium.Temperature</A> Tm(start =<font color="red"> Medium.saturationTemperature</font>(pstart), stateSelect = StateSelect.prefer) <font color="darkgreen">
    &quot;Average temperature of metal walls&quot;</font>;
  <A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.Density"
>Medium.Density</A> rhol <font color="darkgreen">&quot;Density of saturated liquid&quot;</font>;
  <A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.Density"
>Medium.Density</A> rhov <font color="darkgreen">&quot;Density of saturated steam&quot;</font>;

  <A HREF="ThermoPower_Water.html#ThermoPower.Water.FlangeA"
>ThermoPower.Water.FlangeA</A> steam(<font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium);
  <A HREF="ThermoPower_Water.html#ThermoPower.Water.FlangeB"
>ThermoPower.Water.FlangeB</A> condensate(<font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium);
  <A HREF="ThermoPower_Thermal.html#ThermoPower.Thermal.DHT"
>ThermoPower.Thermal.DHT</A> coolingFluid(N=Nc);
  <A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>Modelica.Blocks.Interfaces.RealOutput</A> ratio_VvVtot;
<font color="blue">equation </font>
  Ml=Vl*rhol <font color="darkgreen">&quot;Mass of liquid&quot;</font>;
  Mv=Vv*rhov <font color="darkgreen">&quot;Mass of vapour&quot;</font>;
  M=Ml+Mv <font color="darkgreen">&quot;Total mass&quot;</font>;
  V = Vl + Vv <font color="darkgreen">&quot;Total volume&quot;</font>;
  E=Ml*hl+Mv*hv-p*V <font color="darkgreen">&quot;Total liquid+steam energy&quot;</font>;
  Em = Mm*cm*Tm <font color="darkgreen">&quot;Metal tubes energy&quot;</font>;
  <font color="red">der</font>(M) = ws - wc <font color="darkgreen">&quot;Mass balance&quot;</font>;
  <font color="red">der</font>(E) = ws*hs - wc*hl - Qcond <font color="darkgreen">&quot;Energy balance (liquid+steam)&quot;</font>;
  <font color="red">der</font>(Em) = Qcond - Qcool <font color="darkgreen">&quot;Energy balance (metal tubes)&quot;</font>;
  Qcond = hc*Ac*(Ts - Tm);

  <font color="darkgreen">// Boundary conditions</font>
  p = steam.p;
  p = condensate.p;
  ws = steam.w;
  hs = steam.hBA <font color="darkgreen">&quot;Flow reversal not supported&quot;</font>;
  steam.hAB = hv;
  wc = -condensate.w;
  condensate.hBA = hl;
  Qcool = -Af/Nc*<font color="red">sum</font>(coolingFluid.phi);
  coolingFluid.T =<font color="red"> ones</font>(Nc)*Tm;

  <font color="darkgreen">// Fluid properties</font>
  <font color="darkgreen">// sat = Medium.setSat_p(p);</font>

  sat.psat = p;
  sat.Tsat =<font color="red"> Medium.saturationTemperature</font>(p);

  Ts = sat.Tsat;
  rhol=<font color="red">Medium.bubbleDensity</font>(sat);
  rhov=<font color="red">Medium.dewDensity</font>(sat);
  hl=<font color="red">Medium.bubbleEnthalpy</font>(sat);
  hv=<font color="red">Medium.dewEnthalpy</font>(sat);
  ratio_VvVtot=Vv/V;
<font color="blue">initial </font><font color="blue">equation </font>
  <font color="blue">if </font>initOpt == ThermoPower.Choices.Init.Options.noInit<font color="blue"> then</font>
    <font color="darkgreen">// do nothing</font>
  <font color="blue">elseif </font>initOpt == ThermoPower.Choices.Init.Options.steadyState<font color="blue"> then</font>
    <font color="red">der</font>(M) = 0;
    <font color="red">der</font>(E) = 0;
  <font color="blue">else</font>
    <font color="red">assert</font>(false, &quot;Unsupported initialisation option&quot;);
  <font color="blue">end if</font>;
<font color="blue">end </font>CondenserShell;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE SteamTurbineVarEta<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="ThermoPower.PowerPlants.SteamTurbineGroup.Components.SteamTurbineVarEtaI.png" ALT="ThermoPower.PowerPlants.SteamTurbineGroup.Components.SteamTurbineVarEta" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="ThermoPower.PowerPlants.SteamTurbineGroup.Components.SteamTurbineVarEta"></A><A HREF="ThermoPower_PowerPlants_SteamTurbineGroup_Components.html#ThermoPower.PowerPlants.SteamTurbineGroup.Components"
>ThermoPower.PowerPlants.SteamTurbineGroup.Components</A>.SteamTurbineVarEta</H2>
<B>Steam turbine with variable efficiency</B><p>
<IMG SRC="ThermoPower.PowerPlants.SteamTurbineGroup.Components.SteamTurbineVarEtaD.png" ALT="ThermoPower.PowerPlants.SteamTurbineGroup.Components.SteamTurbineVarEta">
<H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD colspan="2">replaceable package Medium</TD><TD>ThermoPower.Water.StandardWa...</TD><TD>Medium model</TD></TR>
<TR><TD>Boolean</TD><TD>explicitIsentropicEnthalpy</TD><TD>true</TD><TD>Outlet enthalpy computed by isentropicEnthalpy function</TD></TR>
<TR><TD><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>wnom</TD><TD>&nbsp;</TD><TD>Inlet nominal flowrate [kg/s]</TD></TR>
<TR><TD>Real</TD><TD>eta_mech</TD><TD>0.98</TD><TD>Mechanical efficiency</TD></TR>
<TR><TD><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Area</A></TD><TD>Kt</TD><TD>&nbsp;</TD><TD>Kt coefficient of Stodola's law [m2]</TD></TR>
<TR><TD>Real</TD><TD>eta_iso_nom</TD><TD>0.92</TD><TD>Nominal isentropic efficiency</TD></TR>
<TR><TD>Real</TD><TD>x</TD><TD>0.5</TD><TD>Degree of reaction</TD></TR>
<TR><TD><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</A></TD><TD>Rm</TD><TD>&nbsp;</TD><TD>Mean ray [m]</TD></TR>
<TR><TD>Integer</TD><TD>n</TD><TD>&nbsp;</TD><TD>Number of stages</TD></TR>
<TR bgcolor="#c0c0c0"><TD colspan=4><B>Initialisation</B></TD></TR>
<TR><TD><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Pressure"
>Pressure</A></TD><TD>pstart_in</TD><TD>&nbsp;</TD><TD>Inlet pressure start value [Pa]</TD></TR>
<TR><TD><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Pressure"
>Pressure</A></TD><TD>pstart_out</TD><TD>&nbsp;</TD><TD>Outlet pressure start value [Pa]</TD></TR>
<TR><TD><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>wstart</TD><TD>&nbsp;</TD><TD>Mass flow rate start value [kg/s]</TD></TR>
<TR><TD><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.SpecificEnthalpy"
>SpecificEnthalpy</A></TD><TD>hstartin</TD><TD>&nbsp;</TD><TD>Inlet enthalpy start value [J/kg]</TD></TR>
<TR><TD><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.SpecificEnthalpy"
>SpecificEnthalpy</A></TD><TD>hstartout</TD><TD>&nbsp;</TD><TD>Outlet enthalpy start value [J/kg]</TD></TR>
</TABLE>
<H3>Connectors</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Description</TH></TR>
<TR><TD>input <A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</A></TD><TD>partialArc</TD><TD>&nbsp;</TD></TR>
<TR><TD><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_Mechanics_Rotational_Interfaces.html#Modelica.Mechanics.Rotational.Interfaces.Flange_a"
>Flange_a</A></TD><TD>shaft_a</TD><TD>&nbsp;</TD></TR>
<TR><TD><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_Mechanics_Rotational_Interfaces.html#Modelica.Mechanics.Rotational.Interfaces.Flange_b"
>Flange_b</A></TD><TD>shaft_b</TD><TD>&nbsp;</TD></TR>
<TR><TD><A HREF="ThermoPower_Water.html#ThermoPower.Water.FlangeA"
>FlangeA</A></TD><TD>inlet</TD><TD>&nbsp;</TD></TR>
<TR><TD><A HREF="ThermoPower_Water.html#ThermoPower.Water.FlangeB"
>FlangeB</A></TD><TD>outlet</TD><TD>&nbsp;</TD></TR>
</TABLE>
<H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> SteamTurbineVarEta <font color="darkgreen">&quot;Steam turbine with variable efficiency&quot;</font>
  <font color="blue">extends </font><A HREF="ThermoPower_Water.html#ThermoPower.Water.SteamTurbineBase"
>ThermoPower.Water.SteamTurbineBase</A>;

  <font color="darkgreen">//Parameter</font>
  <font color="blue">parameter </font><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>SI.Area</A> Kt <font color="darkgreen">&quot;Kt coefficient of Stodola's law&quot;</font>;
  <font color="blue">replaceable </font><font color="blue">function</font> curveEta_iso = <A HREF="ThermoPower_PowerPlants_SteamTurbineGroup_Functions.html#ThermoPower.PowerPlants.SteamTurbineGroup.Functions.curveEfficiency"
>Functions.curveEfficiency</A> <font color="blue">extends </font>
    ThermoPower.PowerPlants.SteamTurbineGroup.Functions <font color="darkgreen">
    &quot;Characteristich curve of efficiency&quot;</font>;
  <font color="blue">parameter </font>Real eta_iso_nom=0.92 <font color="darkgreen">&quot;Nominal isentropic efficiency&quot;</font>;
  <font color="blue">parameter </font>Real x=0.5 <font color="darkgreen">&quot;Degree of reaction&quot;</font>;
  <font color="blue">parameter </font><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</A> Rm <font color="darkgreen">&quot;Mean ray&quot;</font>;
  <font color="blue">parameter </font>Integer n <font color="darkgreen">&quot;Number of stages&quot;</font>;

  <font color="darkgreen">//Variable</font>
  Real y <font color="darkgreen">&quot;Ratio uf/wiso&quot;</font>;
  Real uf <font color="darkgreen">&quot;Mean peripheral velocity of the rotor&quot;</font>;
  Real viso <font color="darkgreen">&quot;Mean velocity of the fluid in isentropic conditions&quot;</font>;

<font color="blue">equation </font>
  w = Kt*partialArc*<font color="red">sqrt</font>(steam_in.p*steam_in.d)*<font color="red">ThermoPower.Functions.sqrtReg</font>(1-(1/PR)^2) <font color="darkgreen">
    &quot;Stodola's law&quot;</font>;

  uf=omega*Rm;
  viso=<font color="red">sqrt</font>(2*(hin-hiso)/n);
  y=uf/viso;
  eta_iso =<font color="red"> curveEta_iso</font>(eta_iso_nom, y, x) <font color="darkgreen">&quot;Variable efficiency&quot;</font>;
<font color="blue">end </font>SteamTurbineVarEta;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE SteamTurbine_1tapping<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="ThermoPower.PowerPlants.SteamTurbineGroup.Components.SteamTurbine_1tappingI.png" ALT="ThermoPower.PowerPlants.SteamTurbineGroup.Components.SteamTurbine_1tapping" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="ThermoPower.PowerPlants.SteamTurbineGroup.Components.SteamTurbine_1tapping"></A><A HREF="ThermoPower_PowerPlants_SteamTurbineGroup_Components.html#ThermoPower.PowerPlants.SteamTurbineGroup.Components"
>ThermoPower.PowerPlants.SteamTurbineGroup.Components</A>.SteamTurbine_1tapping</H2>
<B>Turbine with one tapping</B><p>
<IMG SRC="ThermoPower.PowerPlants.SteamTurbineGroup.Components.SteamTurbine_1tappingD.png" ALT="ThermoPower.PowerPlants.SteamTurbineGroup.Components.SteamTurbine_1tapping">
<H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>wn</TD><TD>&nbsp;</TD><TD>Inlet nominal flowrate [kg/s]</TD></TR>
<TR><TD><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Area</A></TD><TD>Kt</TD><TD>&nbsp;</TD><TD>Coefficient of Stodola's law [m2]</TD></TR>
<TR bgcolor="#c0c0c0"><TD colspan=4><B>Initialization</B></TD></TR>
<TR><TD><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Pressure"
>Pressure</A></TD><TD>pstart_in</TD><TD>&nbsp;</TD><TD>Inlet pressure start value [Pa]</TD></TR>
<TR><TD><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Pressure"
>Pressure</A></TD><TD>pstart_tap</TD><TD>&nbsp;</TD><TD>Tapping pressure start value [Pa]</TD></TR>
<TR><TD><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Pressure"
>Pressure</A></TD><TD>pstart_out</TD><TD>&nbsp;</TD><TD>Outlet pressure start value [Pa]</TD></TR>
<TR><TD><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>wstart</TD><TD>&nbsp;</TD><TD>Mass flow rate start value [kg/s]</TD></TR>
<TR><TD><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.SpecificEnthalpy"
>SpecificEnthalpy</A></TD><TD>hstartin</TD><TD>&nbsp;</TD><TD>Inlet enthalpy start value, [J/kg]</TD></TR>
<TR><TD><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.SpecificEnthalpy"
>SpecificEnthalpy</A></TD><TD>hstarttap</TD><TD>&nbsp;</TD><TD>Tapping enthalpy start value, [J/kg]</TD></TR>
<TR><TD><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.SpecificEnthalpy"
>SpecificEnthalpy</A></TD><TD>hstartout</TD><TD>&nbsp;</TD><TD>Outlet enthalpy start value [J/kg]</TD></TR>
</TABLE>
<H3>Connectors</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Description</TH></TR>
<TR><TD>input <A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</A></TD><TD>partialArc</TD><TD>&nbsp;</TD></TR>
<TR><TD><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_Mechanics_Rotational_Interfaces.html#Modelica.Mechanics.Rotational.Interfaces.Flange_a"
>Flange_a</A></TD><TD>shaft_a</TD><TD>&nbsp;</TD></TR>
<TR><TD><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_Mechanics_Rotational_Interfaces.html#Modelica.Mechanics.Rotational.Interfaces.Flange_b"
>Flange_b</A></TD><TD>shaft_b</TD><TD>&nbsp;</TD></TR>
<TR><TD><A HREF="ThermoPower_Water.html#ThermoPower.Water.FlangeB"
>FlangeB</A></TD><TD>tap1</TD><TD>&nbsp;</TD></TR>
<TR><TD><A HREF="ThermoPower_Water.html#ThermoPower.Water.FlangeA"
>FlangeA</A></TD><TD>flangeA</TD><TD>&nbsp;</TD></TR>
<TR><TD><A HREF="ThermoPower_Water.html#ThermoPower.Water.FlangeB"
>FlangeB</A></TD><TD>flangeB</TD><TD>&nbsp;</TD></TR>
</TABLE>
<H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> SteamTurbine_1tapping <font color="darkgreen">&quot;Turbine with one tapping&quot;</font>

  <font color="blue">replaceable </font><font color="blue">package</font> FluidMedium = ThermoPower.Water.StandardWater <font color="blue">extends </font>
    Modelica.Media.Interfaces.PartialPureSubstance;

  <font color="darkgreen">//Turbines parameters</font>
  <font color="blue">parameter </font><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>SI.MassFlowRate</A> wn <font color="darkgreen">&quot;Inlet nominal flowrate&quot;</font>;
  <font color="blue">parameter </font><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>SI.Area</A> Kt <font color="darkgreen">&quot;Coefficient of Stodola's law&quot;</font>;

  <font color="darkgreen">//Start Value</font>
  <font color="blue">parameter </font><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Pressure"
>SI.Pressure</A> pstart_in <font color="darkgreen">&quot;Inlet pressure start value&quot;</font>;
  <font color="blue">parameter </font><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Pressure"
>SI.Pressure</A> pstart_tap <font color="darkgreen">&quot;Tapping pressure start value&quot;</font>;
  <font color="blue">parameter </font><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Pressure"
>SI.Pressure</A> pstart_out <font color="darkgreen">&quot;Outlet pressure start value&quot;</font>;
  <font color="blue">parameter </font><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>SI.MassFlowRate</A> wstart <font color="darkgreen">&quot;Mass flow rate start value&quot;</font>;
  <font color="blue">parameter </font><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.SpecificEnthalpy"
>SI.SpecificEnthalpy</A> hstartin <font color="darkgreen">&quot;Inlet enthalpy start value,&quot;</font>;
  <font color="blue">parameter </font><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.SpecificEnthalpy"
>SI.SpecificEnthalpy</A> hstarttap <font color="darkgreen">&quot;Tapping enthalpy start value,&quot;</font>;
  <font color="blue">parameter </font><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.SpecificEnthalpy"
>SI.SpecificEnthalpy</A> hstartout <font color="darkgreen">&quot;Outlet enthalpy start value&quot;</font>;

  <A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>Modelica.Blocks.Interfaces.RealInput</A> partialArc;
  <A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_Mechanics_Rotational_Interfaces.html#Modelica.Mechanics.Rotational.Interfaces.Flange_a"
>Modelica.Mechanics.Rotational.Interfaces.Flange_a</A> shaft_a;
  <A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_Mechanics_Rotational_Interfaces.html#Modelica.Mechanics.Rotational.Interfaces.Flange_b"
>Modelica.Mechanics.Rotational.Interfaces.Flange_b</A> shaft_b;
  <A HREF="ThermoPower_Water.html#ThermoPower.Water.FlangeB"
>Water.FlangeB</A> tap1(<font color="blue">redeclare </font><font color="blue">package</font> Medium = <A HREF="ThermoPower_PowerPlants_SteamTurbineGroup_Components_FluidMedium.html#ThermoPower.PowerPlants.SteamTurbineGroup.Components.SteamTurbine_1tapping.FluidMedium"
>FluidMedium</A>);
  <A HREF="ThermoPower_Water.html#ThermoPower.Water.SteamTurbineStodola"
>Water.SteamTurbineStodola</A> ST_firstStages(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = <A HREF="ThermoPower_PowerPlants_SteamTurbineGroup_Components_FluidMedium.html#ThermoPower.PowerPlants.SteamTurbineGroup.Components.SteamTurbine_1tapping.FluidMedium"
>FluidMedium</A>,
    pstart_in=pstart_in,
    pstart_out=pstart_tap,
    wstart=wstart,
    hstartin=hstartin,
    hstartout=hstarttap,
    wnom=wn,
    Kt=Kt);
  <A HREF="ThermoPower_Water.html#ThermoPower.Water.SteamTurbineStodola"
>Water.SteamTurbineStodola</A> ST_secondStages(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = <A HREF="ThermoPower_PowerPlants_SteamTurbineGroup_Components_FluidMedium.html#ThermoPower.PowerPlants.SteamTurbineGroup.Components.SteamTurbine_1tapping.FluidMedium"
>FluidMedium</A>,
    pstart_in=pstart_tap,
    pstart_out=pstart_out,
    wstart=wstart,
    hstartin=hstarttap,
    hstartout=hstartout,
    wnom=wn,
    Kt=Kt);
  <A HREF="ThermoPower_Water.html#ThermoPower.Water.FlowSplit"
>Water.FlowSplit</A> flowSplit;
  <A HREF="ThermoPower_Water.html#ThermoPower.Water.FlangeA"
>Water.FlangeA</A> flangeA(<font color="blue">redeclare </font><font color="blue">package</font> Medium = <A HREF="ThermoPower_PowerPlants_SteamTurbineGroup_Components_FluidMedium.html#ThermoPower.PowerPlants.SteamTurbineGroup.Components.SteamTurbine_1tapping.FluidMedium"
>FluidMedium</A>);
  <A HREF="ThermoPower_Water.html#ThermoPower.Water.FlangeB"
>Water.FlangeB</A> flangeB(<font color="blue">redeclare </font><font color="blue">package</font> Medium = <A HREF="ThermoPower_PowerPlants_SteamTurbineGroup_Components_FluidMedium.html#ThermoPower.PowerPlants.SteamTurbineGroup.Components.SteamTurbine_1tapping.FluidMedium"
>FluidMedium</A>);

<font color="blue">equation </font>
  <font color="red">connect</font>(shaft_b, ST_secondStages.shaft_b);
  <font color="red">connect</font>(ST_secondStages.shaft_a, ST_firstStages.shaft_b);
  <font color="red">connect</font>(flowSplit.out1, ST_secondStages.inlet);
  <font color="red">connect</font>(flowSplit.out2, tap1);
  <font color="red">connect</font>(flangeA, ST_firstStages.inlet);
  <font color="red">connect</font>(flangeB, ST_secondStages.outlet);
  <font color="red">connect</font>(flowSplit.in1, ST_firstStages.outlet);
  <font color="red">connect</font>(partialArc, ST_firstStages.partialArc);
  <font color="red">connect</font>(ST_firstStages.shaft_a, shaft_a);
<font color="blue">end </font>SteamTurbine_1tapping;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE EffectHE<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="ThermoPower.PowerPlants.SteamTurbineGroup.Components.EffectHEI.png" ALT="ThermoPower.PowerPlants.SteamTurbineGroup.Components.EffectHE" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="ThermoPower.PowerPlants.SteamTurbineGroup.Components.EffectHE"></A><A HREF="ThermoPower_PowerPlants_SteamTurbineGroup_Components.html#ThermoPower.PowerPlants.SteamTurbineGroup.Components"
>ThermoPower.PowerPlants.SteamTurbineGroup.Components</A>.EffectHE</H2>
<B>Effect of ideal HE</B><p>
<IMG SRC="ThermoPower.PowerPlants.SteamTurbineGroup.Components.EffectHED.png" ALT="ThermoPower.PowerPlants.SteamTurbineGroup.Components.EffectHE">
<H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.SpecificEnthalpy"
>SpecificEnthalpy</A></TD><TD>dh</TD><TD>&nbsp;</TD><TD>Increase of specific enthalpy [J/kg]</TD></TR>
<TR><TD><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Pressure"
>Pressure</A></TD><TD>dp</TD><TD>&nbsp;</TD><TD>Drop pressure [Pa]</TD></TR>
</TABLE>
<H3>Connectors</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Description</TH></TR>
<TR><TD><A HREF="ThermoPower_Water.html#ThermoPower.Water.FlangeA"
>FlangeA</A></TD><TD>in1</TD><TD>&nbsp;</TD></TR>
<TR><TD><A HREF="ThermoPower_Water.html#ThermoPower.Water.FlangeB"
>FlangeB</A></TD><TD>out1</TD><TD>&nbsp;</TD></TR>
</TABLE>
<H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> EffectHE <font color="darkgreen">&quot;Effect of ideal HE&quot;</font>
  <font color="blue">extends </font><A HREF="ThermoPower_Icons_Water.html#ThermoPower.Icons.Water.PressDrop"
>Icons.Water.PressDrop</A>;
  <font color="blue">parameter </font><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.SpecificEnthalpy"
>SI.SpecificEnthalpy</A> dh <font color="darkgreen">&quot;Increase of specific enthalpy&quot;</font>;
  <font color="blue">parameter </font><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Pressure"
>SI.Pressure</A> dp <font color="darkgreen">&quot;Drop pressure&quot;</font>;

  <A HREF="ThermoPower_Water.html#ThermoPower.Water.FlangeA"
>Water.FlangeA</A> in1;
  <A HREF="ThermoPower_Water.html#ThermoPower.Water.FlangeB"
>Water.FlangeB</A> out1;
<font color="blue">equation </font>
  out1.p = in1.p - dp;
  in1.w + out1.w = 0;
  in1.hAB + dh= out1.hAB;
  in1.hBA = out1.hBA - dh;
<font color="blue">end </font>EffectHE;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE Comp_bubble_h<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="ThermoPower.PowerPlants.SteamTurbineGroup.Components.Comp_bubble_hI.png" ALT="ThermoPower.PowerPlants.SteamTurbineGroup.Components.Comp_bubble_h" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="ThermoPower.PowerPlants.SteamTurbineGroup.Components.Comp_bubble_h"></A><A HREF="ThermoPower_PowerPlants_SteamTurbineGroup_Components.html#ThermoPower.PowerPlants.SteamTurbineGroup.Components"
>ThermoPower.PowerPlants.SteamTurbineGroup.Components</A>.Comp_bubble_h</H2>
<B>Computation Specific enthalpy of saturated liquid, imposted pressure</B><p>
<IMG SRC="ThermoPower.PowerPlants.SteamTurbineGroup.Components.Comp_bubble_hD.png" ALT="ThermoPower.PowerPlants.SteamTurbineGroup.Components.Comp_bubble_h">
<H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Pressure"
>Pressure</A></TD><TD>p</TD><TD>&nbsp;</TD><TD>Pressure value [Pa]</TD></TR>
</TABLE>
<H3>Connectors</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Description</TH></TR>
<TR><TD>output <A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>RealOutput</A></TD><TD>h</TD><TD>&nbsp;</TD></TR>
</TABLE>
<H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> Comp_bubble_h <font color="darkgreen">
  &quot;Computation Specific enthalpy of saturated liquid, imposted pressure&quot;</font>
  <font color="blue">replaceable </font><font color="blue">package</font> FluidMedium = ThermoPower.Water.StandardWater <font color="blue">extends </font>
    Modelica.Media.Interfaces.PartialTwoPhaseMedium;
  <font color="blue">parameter </font><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Pressure"
>SI.Pressure</A> p <font color="darkgreen">&quot;Pressure value&quot;</font>;
  <A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_Media_Interfaces_PartialTwoPhaseMedium.html#Modelica.Media.Interfaces.PartialTwoPhaseMedium.SaturationProperties"
>FluidMedium.SaturationProperties</A> sat <font color="darkgreen">&quot;Saturation properties&quot;</font>;
  <A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.SpecificEnthalpy"
>SI.SpecificEnthalpy</A> hl <font color="darkgreen">&quot;Specific enthalpy of saturated liquid&quot;</font>;

  <A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>Modelica.Blocks.Interfaces.RealOutput</A> h;
<font color="blue">equation </font>
  sat.psat = p;
  sat.Tsat =<font color="red"> FluidMedium.saturationTemperature</font>(p);
  hl =<font color="red"> FluidMedium.bubbleEnthalpy</font>(sat);

  <font color="darkgreen">//Output signal</font>
  h = hl;
<font color="blue">end </font>Comp_bubble_h;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE PrescribedSpeed<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="ThermoPower.PowerPlants.SteamTurbineGroup.Components.PrescribedSpeedI.png" ALT="ThermoPower.PowerPlants.SteamTurbineGroup.Components.PrescribedSpeed" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="ThermoPower.PowerPlants.SteamTurbineGroup.Components.PrescribedSpeed"></A><A HREF="ThermoPower_PowerPlants_SteamTurbineGroup_Components.html#ThermoPower.PowerPlants.SteamTurbineGroup.Components"
>ThermoPower.PowerPlants.SteamTurbineGroup.Components</A>.PrescribedSpeed</H2>
<B>External imposed Speed</B><p>
<IMG SRC="ThermoPower.PowerPlants.SteamTurbineGroup.Components.PrescribedSpeedD.png" ALT="ThermoPower.PowerPlants.SteamTurbineGroup.Components.PrescribedSpeed">
<H3>Information</H3>
<PRE></pre>
<p>
Model of <b>fixed</b> angular verlocity of flange, not dependent on torque.
</p>
<pre></PRE>
<H3>Connectors</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Description</TH></TR>
<TR><TD><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_Mechanics_Rotational_Interfaces.html#Modelica.Mechanics.Rotational.Interfaces.Flange_b"
>Flange_b</A></TD><TD>flange</TD><TD>Flange on which torque is acting</TD></TR>
<TR><TD><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_Mechanics_Rotational_Interfaces.html#Modelica.Mechanics.Rotational.Interfaces.Flange_a"
>Flange_a</A></TD><TD>bearing</TD><TD>Bearing at which the reaction torque (i.e., -flange.tau) is acting</TD></TR>
<TR><TD>input <A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</A></TD><TD>w_fixed</TD><TD>&nbsp;</TD></TR>
</TABLE>
<H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> PrescribedSpeed <font color="darkgreen">&quot;External imposed Speed&quot;</font>
  <font color="blue">extends </font><A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_Mechanics_Rotational_Interfaces.html#Modelica.Mechanics.Rotational.Interfaces.PartialSpeedDependentTorque"
>Modelica.Mechanics.Rotational.Interfaces.PartialSpeedDependentTorque</A>;

  <A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>Modelica.Blocks.Interfaces.RealInput</A> w_fixed;
<font color="blue">equation </font>
  w = w_fixed;
<font color="blue">end </font>PrescribedSpeed;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE BaseReader_water<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="ThermoPower.PowerPlants.SteamTurbineGroup.Components.BaseReader_waterI.png" ALT="ThermoPower.PowerPlants.SteamTurbineGroup.Components.BaseReader_water" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="ThermoPower.PowerPlants.SteamTurbineGroup.Components.BaseReader_water"></A><A HREF="ThermoPower_PowerPlants_SteamTurbineGroup_Components.html#ThermoPower.PowerPlants.SteamTurbineGroup.Components"
>ThermoPower.PowerPlants.SteamTurbineGroup.Components</A>.BaseReader_water</H2>
<B>Base reader for the visualization of the state in the simulation (water)</B><p>
<IMG SRC="ThermoPower.PowerPlants.SteamTurbineGroup.Components.BaseReader_waterD.png" ALT="ThermoPower.PowerPlants.SteamTurbineGroup.Components.BaseReader_water">
<H3>Information</H3>
<PRE></pre>
<p>This component can be inserted in a hydraulic circuit to measure the temperature of the fluid flowing through it.
<p>Flow reversal is supported.
<pre></PRE>
<H3>Connectors</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Description</TH></TR>
<TR><TD><A HREF="ThermoPower_Water.html#ThermoPower.Water.FlangeA"
>FlangeA</A></TD><TD>inlet</TD><TD>&nbsp;</TD></TR>
<TR><TD><A HREF="ThermoPower_Water.html#ThermoPower.Water.FlangeB"
>FlangeB</A></TD><TD>outlet</TD><TD>&nbsp;</TD></TR>
</TABLE>
<H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> BaseReader_water <font color="darkgreen">
  &quot;Base reader for the visualization of the state in the simulation (water)&quot;</font>
  <font color="blue">replaceable </font><font color="blue">package</font> Medium = Water.StandardWater <font color="blue">extends </font>
    Modelica.Media.Interfaces.PartialPureSubstance <font color="darkgreen">&quot;Medium model&quot;</font>;
  <A HREF="ThermoPower_Water.html#ThermoPower.Water.FlangeA"
>ThermoPower.Water.FlangeA</A> inlet(<font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium);
  <A HREF="ThermoPower_Water.html#ThermoPower.Water.FlangeB"
>ThermoPower.Water.FlangeB</A> outlet(<font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium);
<font color="blue">equation </font>
  inlet.w + outlet.w = 0 <font color="darkgreen">&quot;Mass balance&quot;</font>;
  inlet.p = outlet.p <font color="darkgreen">&quot;No pressure drop&quot;</font>;

  <font color="darkgreen">// Boundary conditions</font>
  inlet.hAB = outlet.hAB;
  inlet.hBA = outlet.hBA;
<font color="blue">end </font>BaseReader_water;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE StateReader_water<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="ThermoPower.PowerPlants.SteamTurbineGroup.Components.BaseReader_waterI.png" ALT="ThermoPower.PowerPlants.SteamTurbineGroup.Components.StateReader_water" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="ThermoPower.PowerPlants.SteamTurbineGroup.Components.StateReader_water"></A><A HREF="ThermoPower_PowerPlants_SteamTurbineGroup_Components.html#ThermoPower.PowerPlants.SteamTurbineGroup.Components"
>ThermoPower.PowerPlants.SteamTurbineGroup.Components</A>.StateReader_water</H2>
<B>State reader for the visualization of the state in the simulation (water)</B><p>
<IMG SRC="ThermoPower.PowerPlants.SteamTurbineGroup.Components.BaseReader_waterD.png" ALT="ThermoPower.PowerPlants.SteamTurbineGroup.Components.StateReader_water">
<H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD colspan="2">replaceable package Medium</TD><TD>Water.StandardWater</TD><TD>Medium model</TD></TR>
</TABLE>
<H3>Connectors</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Description</TH></TR>
<TR><TD><A HREF="ThermoPower_Water.html#ThermoPower.Water.FlangeA"
>FlangeA</A></TD><TD>inlet</TD><TD>&nbsp;</TD></TR>
<TR><TD><A HREF="ThermoPower_Water.html#ThermoPower.Water.FlangeB"
>FlangeB</A></TD><TD>outlet</TD><TD>&nbsp;</TD></TR>
</TABLE>
<H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> StateReader_water <font color="darkgreen">
  &quot;State reader for the visualization of the state in the simulation (water)&quot;</font>
  <font color="blue">extends </font><A HREF="ThermoPower_PowerPlants_SteamTurbineGroup_Components.html#ThermoPower.PowerPlants.SteamTurbineGroup.Components.BaseReader_water"
>BaseReader_water</A>;
  <A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>SI.Temperature</A> T <font color="darkgreen">&quot;Temperature&quot;</font>;
  <A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Pressure"
>SI.Pressure</A> p <font color="darkgreen">&quot;Pressure&quot;</font>;
  <A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.SpecificEnthalpy"
>SI.SpecificEnthalpy</A> h <font color="darkgreen">&quot;Specific enthalpy&quot;</font>;
  <A HREF="file:///C:/Programmi/Dymola 6.1/Modelica/Library/Modelica 2.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>SI.MassFlowRate</A> w <font color="darkgreen">&quot;Mass flow rate&quot;</font>;
  Medium.BaseProperties fluid;
<font color="blue">equation </font>
  <font color="darkgreen">// Set fluid properties</font>
  fluid.p=inlet.p;
  fluid.h = <font color="blue">if </font>inlet.w &gt;= 0<font color="blue"> then </font>inlet.hBA<font color="blue"> else </font>inlet.hAB;

  T=fluid.T;
  p=fluid.p;
  h=fluid.h;
  w=inlet.w;
<font color="blue">end </font>StateReader_water;
</PRE>
<HR>
<address>HTML-documentation generated by <a href="http://www.dynasim.se/">Dymola</a> Tue Jul 07 01:24:42 2009.
</address></BODY>
</HTML>
